<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
</head>
<body>
<title>Variables Línea de Llenado</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans:wght@400;500;600&display=swap">
<style>
:root{
  --bg:#eef2f4; --surface:#ffffff; --surface-2:#f6f8f9; --ink:#172229; --muted:#56656e;
  --rule:#d3dce1; --accent:#0a6a86; --accent-soft:#dcedf2;
  --in:#0a6a86; --in-bg:#e0eff4; --out:#6547a8; --out-bg:#ece7f7; --mem:#4a5963; --mem-bg:#e6ebee;
  --g:#23904a; --o:#e3880b; --r:#cf3228; --off:#c9d2d7;
  --water:#9fd1e3; --belt:#c7d0d5; --beltln:#9aa7ae;
  --f-disp:"Barlow Condensed","Arial Narrow",system-ui,sans-serif;
  --f-body:"IBM Plex Sans",system-ui,-apple-system,"Segoe UI",sans-serif;
  --f-mono:"IBM Plex Mono",ui-monospace,Consolas,monospace;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    color-scheme:dark;
    --bg:#0f1519; --surface:#162027; --surface-2:#1b2730; --ink:#e2eaee; --muted:#95a5ae;
    --rule:#2a3943; --accent:#52b6d3; --accent-soft:#16333d;
    --in:#6cc3dd; --in-bg:#15323c; --out:#b49cf0; --out-bg:#2a2340; --mem:#aab8c0; --mem-bg:#25313a;
    --g:#3fbf68; --o:#f3a23a; --r:#f0584d; --off:#33434d;
    --water:#23586b; --belt:#34434c; --beltln:#4e5f69;
  }
}
:root[data-theme="dark"]{
  color-scheme:dark;
  --bg:#0f1519; --surface:#162027; --surface-2:#1b2730; --ink:#e2eaee; --muted:#95a5ae;
  --rule:#2a3943; --accent:#52b6d3; --accent-soft:#16333d;
  --in:#6cc3dd; --in-bg:#15323c; --out:#b49cf0; --out-bg:#2a2340; --mem:#aab8c0; --mem-bg:#25313a;
  --g:#3fbf68; --o:#f3a23a; --r:#f0584d; --off:#33434d;
  --water:#23586b; --belt:#34434c; --beltln:#4e5f69;
}
*{box-sizing:border-box}
body{background:var(--bg);color:var(--ink);font:15px/1.55 var(--f-body);padding-inline:16px;padding-block:0 64px}
.wrap{max-width:1180px;margin:0 auto}
header.top{padding-block:40px 20px;display:grid;gap:14px}
.eyebrow{font:600 12px/1 var(--f-mono);letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
h1{font:700 clamp(34px,6vw,56px)/1 var(--f-disp);letter-spacing:.01em;margin:0;text-wrap:balance;text-transform:uppercase}
h1 span{color:var(--muted);font-weight:500}
.meta{display:flex;flex-wrap:wrap;gap:8px 22px;font:500 13px/1.3 var(--f-mono);color:var(--muted)}
.meta b{color:var(--ink);font-weight:600}
nav.bar{position:sticky;top:env(safe-area-inset-top,0px);z-index:5;background:var(--bg);
  border-bottom:1px solid var(--rule);padding-block:10px;display:flex;flex-wrap:wrap;gap:10px;align-items:center}
nav.bar .links{display:flex;flex-wrap:wrap;gap:4px 14px;flex:1 1 520px}
nav.bar a{font:600 15px/1.6 var(--f-disp);letter-spacing:.04em;text-transform:uppercase;color:var(--muted);text-decoration:none}
nav.bar a:hover,nav.bar a:focus-visible{color:var(--accent)}
.search{flex:0 1 300px;display:flex;align-items:center;gap:8px}
.search input{width:100%;font:14px var(--f-body);color:var(--ink);background:var(--surface);
  border:1px solid var(--rule);border-radius:6px;padding:7px 10px}
.search input:focus-visible{outline:2px solid var(--accent);outline-offset:1px}
.search output{font:12px var(--f-mono);color:var(--muted);white-space:nowrap}
a:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
section{padding-block:36px 8px;scroll-margin-top:64px}
h2{font:700 30px/1.1 var(--f-disp);text-transform:uppercase;letter-spacing:.02em;margin:0 0 6px;text-wrap:balance}
h3{font:600 20px/1.2 var(--f-disp);text-transform:uppercase;letter-spacing:.04em;margin:26px 0 10px;color:var(--muted)}
p.lead{margin:0 0 16px;color:var(--muted);max-width:70ch}
p.note{font-size:13.5px;color:var(--muted);max-width:90ch;margin:10px 0 0}
.tw{overflow-x:auto;background:var(--surface);border:1px solid var(--rule);border-radius:8px}
table.vt{border-collapse:collapse;width:100%;min-width:760px;font-size:13.5px}
table.vt th{font:600 12px/1.2 var(--f-mono);text-transform:uppercase;letter-spacing:.06em;color:var(--muted);
  text-align:left;padding:10px 12px;background:var(--surface-2);border-bottom:1px solid var(--rule);white-space:nowrap}
table.vt td{padding:8px 12px;border-bottom:1px solid var(--rule);vertical-align:top}
table.vt tbody tr:last-child td{border-bottom:0}
table.vt tbody tr:hover td{background:var(--surface-2)}
.mono,.ty,.addr{font-family:var(--f-mono);font-variant-numeric:tabular-nums}
.nm{font:600 13px/1.35 var(--f-mono);white-space:nowrap}
.nm.small{display:block;font-size:11.5px;font-weight:500;color:var(--muted);margin-top:3px}
.nm2{font-weight:600}
.ty{color:var(--muted);font-size:12.5px;white-space:nowrap}
.cm{min-width:210px}
.fio{color:var(--muted);font-size:12.5px;min-width:150px}
.addr{display:inline-block;font-size:12.5px;font-weight:600;padding:2px 7px;border-radius:4px;white-space:nowrap}
.addr-in{color:var(--in);background:var(--in-bg)}
.addr-out{color:var(--out);background:var(--out-bg)}
.addr-mem{color:var(--mem);background:var(--mem-bg)}
tr.reserva td{color:var(--muted);font-style:italic}
tr.grp td{background:var(--accent-soft);font:600 14px/1.2 var(--f-disp);letter-spacing:.06em;text-transform:uppercase;color:var(--accent)}
tr.grp span{font:500 11px var(--f-mono);color:var(--muted);letter-spacing:0;text-transform:none;margin-left:6px}
.ret{font:600 11px var(--f-mono);color:var(--accent);border:1px solid var(--accent);border-radius:3px;padding:1px 5px}
.lamp{display:inline-block;width:13px;height:13px;border-radius:50%;vertical-align:-2px;margin-right:7px;
  box-shadow:inset 0 -2px 3px rgba(0,0,0,.25)}
.lamp-g{background:var(--g)} .lamp-o{background:var(--o)} .lamp-r{background:var(--r)}
.lamp.blink{animation:blink 1s steps(1) infinite}
@keyframes blink{50%{background:var(--off)}}
@media (prefers-reduced-motion:reduce){.lamp.blink{animation:none;background:linear-gradient(90deg,var(--g) 50%,var(--off) 50%)}}
table.lamps{min-width:680px}
table.lamps td{vertical-align:middle}
.fase{white-space:nowrap}
.fase b{font-family:var(--f-mono);color:var(--accent);margin-right:6px}
tr.al-r td:first-child{box-shadow:inset 3px 0 0 var(--r)}
tr.al-o td:first-child{box-shadow:inset 3px 0 0 var(--o)}
.legend{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:10px;margin-bottom:6px}
.legend div{background:var(--surface);border:1px solid var(--rule);border-radius:8px;padding:12px 14px;display:grid;
  grid-template-columns:auto 1fr;column-gap:4px;align-items:center}
.legend b{font:600 16px var(--f-disp);text-transform:uppercase;letter-spacing:.04em}
.legend span:not(.lamp){grid-column:2;color:var(--muted);font-size:13px}
.fifo{background:var(--surface);border:1px solid var(--rule);border-radius:8px;padding:16px 18px}
ol.steps{margin:0;padding-left:22px;display:grid;gap:8px;max-width:95ch}
ol.pend{margin:0;padding:0;list-style:none;counter-reset:p;display:grid;gap:10px}
ol.pend li{counter-increment:p;background:var(--surface);border:1px solid var(--rule);border-radius:8px;padding:14px 16px 14px 58px;position:relative}
ol.pend li::before{content:counter(p);position:absolute;left:16px;top:12px;font:700 26px/1 var(--f-disp);color:var(--o)}
ol.pend.ok li::before{content:"✓";color:var(--g)}
ol.pend b{font:600 18px/1.2 var(--f-disp);text-transform:uppercase;letter-spacing:.03em}
ol.pend p{margin:4px 0 0;color:var(--muted);max-width:95ch}
/* esquema */
.schem{padding:10px}
.schem svg{display:block;width:100%;min-width:820px;height:auto}
.s-lbl{font:600 13px var(--f-body);fill:var(--ink)}
.s-addr{font:600 11.5px var(--f-mono);fill:var(--accent)}
.s-note{font:12px var(--f-body);fill:var(--muted)}
.s-cv{font:600 12px var(--f-mono);fill:var(--muted)}
.s-pipe{stroke:var(--water);stroke-width:6}
.s-dev{fill:var(--surface-2);stroke:var(--ink);stroke-width:1.4}
.s-devin{fill:var(--ink)}
.s-valve{fill:var(--surface);stroke:var(--ink);stroke-width:1.4;stroke-linejoin:round}
.s-tank{fill:var(--surface);stroke:var(--ink);stroke-width:1.6}
.s-water{fill:var(--water)}
.s-tick{stroke:var(--ink);stroke-width:1.4}
.s-belt{fill:var(--belt)} .s-beltln{stroke:var(--beltln);stroke-width:1.5}
.s-beltbox{stroke:var(--ink);stroke-width:1.2}
.s-sen{fill:var(--o);stroke:var(--ink);stroke-width:1}
.s-beam{stroke:var(--o);stroke-width:1.2;stroke-dasharray:3 3}
.s-rod{stroke:var(--ink);stroke-width:3}
.s-box{fill:var(--accent-soft);stroke:var(--accent);stroke-width:1.4}
.s-flow{stroke:var(--muted);stroke-width:1.4;fill:none} .s-flowhd{fill:var(--muted)}
.s-reject{stroke:var(--r);stroke-width:1.6;stroke-dasharray:5 4;fill:none} .s-rejecthd{fill:var(--r)}
footer{margin-top:40px;padding-top:14px;border-top:1px solid var(--rule);font:12px var(--f-mono);color:var(--muted)}
tr[hidden]{display:none}

</style>

<div class="wrap">
  <header class="top">
    <div class="eyebrow">TFC · TIA Portal V15 · KOP · Factory I/O</div>
    <h1>Línea de llenado de botellas <span>/ Tabla de variables</span></h1>
    <div class="meta">
      <span>CPU <b>1214C DC/DC/DC</b></span>
      <span><b>27</b> entradas digitales</span>
      <span><b>42</b> salidas digitales</span>
      <span><b>2 + 2</b> analógicas</span>
      <span><b>23</b> alarmas en 7 fases</span>
      <span><b>Rev. D</b> · 28/09/2026</span>
    </div>
  </header>

  <nav class="bar" aria-label="Secciones">
    <div class="links"><a href='#hw'>Hardware</a><a href='#esquema'>Esquema</a><a href='#di'>Entradas</a><a href='#dq'>Salidas</a><a href='#lamparas'>Lámparas</a><a href='#an'>Analógicas</a><a href='#marcas'>Marcas</a><a href='#db'>DB_Linea</a><a href='#fifo'>FIFO</a><a href='#tiempos'>Tiempos</a><a href='#dbhmi'>DB_HMI</a><a href='#alarmas'>Alarmas</a><a href='#bloques'>Bloques</a><a href='#decisiones'>Decisiones</a></div>
    <div class="search">
      <input id="buscar" type="search" placeholder="Buscar: I1.2, Empujador, 99 %…" aria-label="Buscar variable">
      <output id="cuenta" for="buscar"></output>
    </div>
  </nav>

  <section id="hw"><h2>Hardware y direccionamiento</h2><p class=lead>Proyecto en TIA Portal V15 para S7-1200, simulado con S7-PLCSIM y Factory I/O.</p><div class="tw"><table class="vt "><thead><tr><th>Módulo</th><th>Referencia</th><th>Direcciones</th><th>Qué conecta</th></tr></thead><tbody><tr><td class='nm'>CPU 1214C DC/DC/DC</td><td class='ty'>6ES7 214-1AG40-0XB0  ·  FW V4.2</td><td class='mono'>I0.0–I1.5 · Q0.0–Q1.1 · IW64, IW66</td><td>Cuadro de mando, sensores de posición en cinta, cintas y actuadores principales, nivel y caudal del tanque (entradas analógicas integradas 0–10 V).</td></tr><tr><td class='nm'>SM 1221 DI16</td><td class='ty'>6ES7 221-1BH32-0XB0</td><td class='mono'>I2.0–I3.7  (dirección inicial IB2)</td><td>Finales de carrera de TAP-01 y empujador, sensores de las cajas, sensores de nivel reales del tanque.</td></tr><tr><td class='nm'>SM 1222 DQ16 (1)</td><td class='ty'>6ES7 222-1BH32-0XB0</td><td class='mono'>Q2.0–Q3.7  (dirección inicial QB2)</td><td>TAP-01, empujador, cambio de cajas, pilotos del cuadro y lámparas de las fases 1 y 2.</td></tr><tr><td class='nm'>SM 1222 DQ16 (2)</td><td class='ty'>6ES7 222-1BH32-0XB0</td><td class='mono'>Q4.0–Q5.7  (dirección inicial QB4)</td><td>Lámparas de las fases 2 a 7.</td></tr><tr><td class='nm'>SM 1232 AQ2</td><td class='ty'>6ES7 232-4HB32-0XB0</td><td class='mono'>QW64, QW66  (dirección inicial QB64)</td><td>Bomba del tanque y válvula de llenado de botellas (0–10 V).</td></tr></tbody></table></div><p class='note'>Al añadir cada módulo en <b>Configuración de dispositivos</b>, cambia su dirección inicial a la indicada. Así las direcciones quedan seguidas y el driver de Factory I/O (S7-PLCSIM) las lee en un único bloque.</p></section><section id="esquema"><h2>Esquema de la línea</h2><p class=lead>Dónde está cada sensor y cada actuador. Las direcciones coinciden con las tablas.</p>
<div class="tw schem"><svg viewBox="0 0 980 560" role="img" aria-labelledby="sch-t">
<title id="sch-t">Esquema de la línea con la posición de cada sensor y actuador</title>
<defs>
 <pattern id="belt" width="14" height="22" patternUnits="userSpaceOnUse">
  <rect width="14" height="22" class="s-belt"/><line x1="0" y1="0" x2="0" y2="22" class="s-beltln"/>
 </pattern>
</defs>
<!-- bomba y válvula de seguridad -->
<line x1="385" y1="24" x2="385" y2="112" class="s-pipe"/>
<circle cx="385" cy="34" r="16" class="s-dev"/><path d="M377 42 L385 24 L393 42 Z" class="s-devin"/>
<text x="410" y="30" class="s-lbl">Bomba</text><text x="410" y="44" class="s-addr">QW64</text>
<path d="M371 74 L399 90 L399 74 L371 90 Z" class="s-valve"/>
<text x="410" y="80" class="s-lbl">Válv. seguridad</text><text x="410" y="94" class="s-addr">Q0.0</text>
<!-- tanque -->
<rect x="330" y="112" width="110" height="120" rx="4" class="s-tank"/>
<rect x="332" y="160" width="106" height="70" rx="2" class="s-water"/>
<line x1="314" y1="202" x2="330" y2="202" class="s-tick"/><text x="308" y="206" class="s-addr" text-anchor="end">25 %</text>
<line x1="314" y1="124" x2="330" y2="124" class="s-tick"/><text x="308" y="136" class="s-addr" text-anchor="end">90 %</text>
<line x1="314" y1="114" x2="330" y2="114" class="s-tick"/><text x="308" y="112" class="s-addr" text-anchor="end">99 %</text>
<text x="308" y="160" class="s-note" text-anchor="end">Nivel IW64</text>
<text x="385" y="180" class="s-lbl" text-anchor="middle">Tanque</text>
<!-- descarga y caudalímetro -->
<line x1="385" y1="232" x2="385" y2="282" class="s-pipe"/>
<path d="M371 244 L399 260 L399 244 L371 260 Z" class="s-valve"/>
<text x="408" y="250" class="s-lbl">Válv. llenado</text><text x="408" y="264" class="s-addr">QW66</text>
<rect x="377" y="266" width="16" height="12" class="s-dev"/>
<text x="364" y="277" class="s-addr" text-anchor="end">Caudal IW66</text>
<!-- cinta principal -->
<rect x="8" y="300" width="84" height="44" rx="4" class="s-dev"/>
<text x="50" y="326" class="s-lbl" text-anchor="middle">Generador</text>
<text x="50" y="364" class="s-addr" text-anchor="middle">Q0.3</text>
<rect x="96" y="312" width="214" height="22" fill="url(#belt)" class="s-beltbox"/>
<rect x="316" y="312" width="140" height="22" fill="url(#belt)" class="s-beltbox"/>
<rect x="462" y="312" width="140" height="22" fill="url(#belt)" class="s-beltbox"/>
<rect x="608" y="312" width="200" height="22" fill="url(#belt)" class="s-beltbox"/>
<text x="203" y="354" class="s-cv" text-anchor="middle">C1 · Q0.4</text>
<text x="386" y="354" class="s-cv" text-anchor="middle">C2 · Q0.5</text>
<text x="532" y="354" class="s-cv" text-anchor="middle">C3 · Q0.6</text>
<text x="650" y="354" class="s-cv" text-anchor="middle">C4 · Q0.7</text>
<!-- flujo -->
<path d="M110 390 L790 390" class="s-flow"/><path d="M790 390 l-8 -5 v10 z" class="s-flowhd"/>
<text x="110" y="408" class="s-note">sentido de avance · hasta 4 botellas a la vez (FIFO)</text>
<!-- detección -->
<line x1="200" y1="270" x2="200" y2="312" class="s-beam"/>
<circle cx="200" cy="296" r="5" class="s-sen"/><circle cx="200" cy="278" r="5" class="s-sen"/>
<text x="192" y="282" class="s-addr" text-anchor="end">Alto I1.1</text>
<text x="192" y="300" class="s-addr" text-anchor="end">Bajo I1.0</text>
<text x="200" y="258" class="s-lbl" text-anchor="middle">Detección</text>
<!-- sensores de posición -->
<circle cx="440" cy="306" r="5" class="s-sen"/><text x="440" y="296" class="s-addr" text-anchor="middle">I1.2</text>
<circle cx="586" cy="306" r="5" class="s-sen"/><text x="586" y="296" class="s-addr" text-anchor="middle">I1.3</text>
<circle cx="740" cy="306" r="5" class="s-sen"/><text x="758" y="300" class="s-addr">I1.4</text>
<!-- TAP-01 -->
<rect x="506" y="222" width="54" height="36" rx="3" class="s-dev"/>
<text x="533" y="244" class="s-lbl" text-anchor="middle">TAP-01</text>
<line x1="533" y1="258" x2="533" y2="306" class="s-rod"/>
<text x="533" y="210" class="s-addr" text-anchor="middle">Q2.0 · I2.0/I2.1</text>
<!-- empujador y caja malas -->
<rect x="692" y="252" width="44" height="26" rx="3" class="s-dev"/>
<line x1="714" y1="278" x2="714" y2="306" class="s-rod"/>
<text x="714" y="226" class="s-lbl" text-anchor="middle">Empujador</text>
<text x="714" y="242" class="s-addr" text-anchor="middle">Q2.1 · I2.2/I2.3</text>
<rect x="654" y="430" width="120" height="52" rx="3" class="s-box"/>
<text x="716" y="452" class="s-lbl" text-anchor="middle">MALAS</text>
<text x="716" y="468" class="s-addr" text-anchor="middle">20 · I2.4/I3.0</text>
<path d="M714 340 L714 424" class="s-reject"/><path d="M714 424 l-5 -8 h10 z" class="s-rejecthd"/>
<!-- transversal -->
<rect x="814" y="146" width="30" height="334" fill="url(#belt)" class="s-beltbox"/>
<circle cx="822" cy="323" r="5" class="s-sen"/><text x="852" y="318" class="s-addr">I1.5</text>
<text x="852" y="304" class="s-cv">C5</text>
<text x="852" y="258" class="s-addr">Q1.0 ↑</text><text x="852" y="392" class="s-addr">Q1.1 ↓</text>
<rect x="769" y="84" width="120" height="54" rx="3" class="s-box"/>
<text x="829" y="106" class="s-lbl" text-anchor="middle">0,5 L</text>
<text x="829" y="122" class="s-addr" text-anchor="middle">6 · I2.5/I3.1</text>
<rect x="769" y="488" width="120" height="54" rx="3" class="s-box"/>
<text x="829" y="510" class="s-lbl" text-anchor="middle">2 L</text>
<text x="829" y="526" class="s-addr" text-anchor="middle">6 · I2.6/I3.2</text>
</svg></div>
</section><section id="di"><h2>Entradas digitales</h2><p class=lead>27 entradas en uso. Los pulsadores de PARO y SETA son NC: en reposo están a 1.</p><div class="tw"><table class="vt "><thead><tr><th>Dirección</th><th>Nombre</th><th>Tipo</th><th>Comentario TIA</th><th>Qué hace</th><th>Factory I/O</th></tr></thead><tbody><tr><td><span class="addr addr-in">%I0.0</span></td><td class='nm'>PB_Marcha</td><td class='ty'>Bool</td><td class='cm'>Pulsador MARCHA (verde, NA)</td><td>Arranca el ciclo automático. Solo actúa por flanco, en AUTO, sin emergencia y con el rearme hecho.</td><td class='fio'>Start Button</td></tr><tr><td><span class="addr addr-in">%I0.1</span></td><td class='nm'>PB_Paro</td><td class='ty'>Bool</td><td class='cm'>Pulsador PARO (rojo, NC) · 0 = pulsado</td><td>Pide FIN DE CICLO: no se emiten más botellas y las que ya están en la línea terminan. Es NC: si se corta el cable, el PLC lo ve como PARO.</td><td class='fio'>Stop Button (NC)</td></tr><tr><td><span class="addr addr-in">%I0.2</span></td><td class='nm'>SETA_Emergencia</td><td class='ty'>Bool</td><td class='cm'>Seta de emergencia (NC) · 0 = pulsada</td><td>Emergencia general: para todo al instante y cierra la válvula de seguridad. En KOP se programa con contacto abierto | | porque en reposo está a 1.</td><td class='fio'>Emergency Stop (NC)</td></tr><tr><td><span class="addr addr-in">%I0.3</span></td><td class='nm'>PB_Rearme</td><td class='ty'>Bool</td><td class='cm'>Pulsador REARME (azul, NA)</td><td>Quita la emergencia memorizada, siempre que la causa ya no exista. Después hay que pulsar MARCHA.</td><td class='fio'>Reset Button</td></tr><tr><td><span class="addr addr-in">%I0.4</span></td><td class='nm'>SEL_Auto</td><td class='ty'>Bool</td><td class='cm'>Selector 1 = AUTO / 0 = MANUAL</td><td>Pasar a MANUAL para la línea como una emergencia y cierra la válvula de seguridad. Volver a AUTO no arranca nada: hacen falta REARME y MARCHA.</td><td class='fio'>Selector Switch</td></tr><tr><td><span class="addr addr-in">%I0.5</span></td><td class='nm'>PB_Prueba_Lamparas</td><td class='ty'>Bool</td><td class='cm'>Pulsador prueba de lámparas (NA)</td><td>Mientras se pulsa, enciende todas las lámparas y pilotos para comprobar que ninguna está fundida.</td><td class='fio'>Push Button</td></tr><tr><td><span class="addr addr-in">%I0.6</span></td><td class='nm'>SW_Sim_Fallo_Llenado</td><td class='ty'>Bool</td><td class='cm'>Interruptor PRUEBAS: forzar botella mala</td><td>Solo para pruebas. A 1, la válvula de llenado no se abre, se acaba el tiempo y la botella sale MALA.</td><td class='fio'>Selector Switch</td></tr><tr><td><span class="addr addr-in">%I0.7</span></td><td class='nm'>SW_Prueba_Nivel_99</td><td class='ty'>Bool</td><td class='cm'>Interruptor PRUEBAS: bomba no para al 90&nbsp;%</td><td>Solo para pruebas. A 1, la bomba sigue llenando por encima del 90&nbsp;% para poder comprobar la emergencia del 99&nbsp;%.</td><td class='fio'>Selector Switch</td></tr><tr><td><span class="addr addr-in">%I1.0</span></td><td class='nm'>S_Botella_Bajo</td><td class='ty'>Bool</td><td class='cm'>Sensor altura BAJA (detecta cualquier botella)</td><td>Estación de detección. Solo BAJO = botella de 0,5&nbsp;L.</td><td class='fio'>Diffuse Sensor (altura baja)</td></tr><tr><td><span class="addr addr-in">%I1.1</span></td><td class='nm'>S_Botella_Alto</td><td class='ty'>Bool</td><td class='cm'>Sensor altura ALTA (solo botella 2&nbsp;L)</td><td>Estación de detección. BAJO y ALTO a la vez = botella de 2&nbsp;L. ALTO sin BAJO = sensores incoherentes (alarma roja A201).</td><td class='fio'>Diffuse Sensor (altura alta)</td></tr><tr><td><span class="addr addr-in">%I1.2</span></td><td class='nm'>S_Pos_Llenado</td><td class='ty'>Bool</td><td class='cm'>Botella en posición de LLENADO</td><td>Para la cinta C2 y arranca el llenado de la botella.</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I1.3</span></td><td class='nm'>S_Pos_Taponado</td><td class='ty'>Bool</td><td class='cm'>Botella en posición TAP-01</td><td>Para la cinta C3 y arranca la taponadora TAP-01.</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I1.4</span></td><td class='nm'>S_Pos_Rechazo</td><td class='ty'>Bool</td><td class='cm'>Botella frente al EMPUJADOR</td><td>Para la cinta C4. Si la botella es MALA, el empujador la tira a la caja de malas; si es buena, sigue.</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I1.5</span></td><td class='nm'>S_Entrada_Transversal</td><td class='ty'>Bool</td><td class='cm'>Botella entra en cinta transversal C5</td><td>Decide el sentido de C5 según el tipo guardado en el FIFO: 0,5&nbsp;L a un lado, 2&nbsp;L al otro.</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I2.0</span></td><td class='nm'>S_TAP01_Arriba</td><td class='ty'>Bool</td><td class='cm'>TAP-01 cabezal ARRIBA</td><td>Final de carrera. La cinta C3 solo puede moverse con el cabezal arriba.</td><td class='fio'>Simulado en FC1 (Param.Simulacion_FIO)</td></tr><tr><td><span class="addr addr-in">%I2.1</span></td><td class='nm'>S_TAP01_Abajo</td><td class='ty'>Bool</td><td class='cm'>TAP-01 cabezal ABAJO (tapón puesto)</td><td>Final de carrera. Al llegar abajo empieza el tiempo de apriete del tapón.</td><td class='fio'>Simulado en FC1 (Param.Simulacion_FIO)</td></tr><tr><td><span class="addr addr-in">%I2.2</span></td><td class='nm'>S_Empujador_Atras</td><td class='ty'>Bool</td><td class='cm'>Empujador RETROCEDIDO</td><td>La cinta C4 solo puede moverse con el empujador atrás.</td><td class='fio'>Pusher (Back Limit)</td></tr><tr><td><span class="addr addr-in">%I2.3</span></td><td class='nm'>S_Empujador_Delante</td><td class='ty'>Bool</td><td class='cm'>Empujador AVANZADO</td><td>Confirma que la botella mala ha sido empujada; entonces el empujador retrocede.</td><td class='fio'>Pusher (Front Limit)</td></tr><tr><td><span class="addr addr-in">%I2.4</span></td><td class='nm'>S_Caja_Malas_Entrada</td><td class='ty'>Bool</td><td class='cm'>Botella cae en caja MALAS</td><td>Cuenta las botellas malas. A las 20 se cambia la caja.</td><td class='fio'>Retroreflective Sensor</td></tr><tr><td><span class="addr addr-in">%I2.5</span></td><td class='nm'>S_Caja_05L_Entrada</td><td class='ty'>Bool</td><td class='cm'>Botella cae en caja 0,5&nbsp;L</td><td>Cuenta las botellas de 0,5&nbsp;L. A las 6 se cambia la caja.</td><td class='fio'>Retroreflective Sensor</td></tr><tr><td><span class="addr addr-in">%I2.6</span></td><td class='nm'>S_Caja_2L_Entrada</td><td class='ty'>Bool</td><td class='cm'>Botella cae en caja 2&nbsp;L</td><td>Cuenta las botellas de 2&nbsp;L. A las 6 se cambia la caja.</td><td class='fio'>Retroreflective Sensor</td></tr><tr class="reserva"><td><span class="addr addr-in">%I2.7</span></td><td colspan="5">Reserva</td></tr><tr><td><span class="addr addr-in">%I3.0</span></td><td class='nm'>S_Caja_Malas_Presente</td><td class='ty'>Bool</td><td class='cm'>Caja de MALAS en su sitio</td><td>Si falta la caja no se empujan botellas (alarma roja A504).</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I3.1</span></td><td class='nm'>S_Caja_05L_Presente</td><td class='ty'>Bool</td><td class='cm'>Caja de 0,5&nbsp;L en su sitio</td><td>Si falta, la cinta C5 no envía botellas hacia ese lado.</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I3.2</span></td><td class='nm'>S_Caja_2L_Presente</td><td class='ty'>Bool</td><td class='cm'>Caja de 2&nbsp;L en su sitio</td><td>Si falta, la cinta C5 no envía botellas hacia ese lado.</td><td class='fio'>Diffuse Sensor</td></tr><tr><td><span class="addr addr-in">%I3.3</span></td><td class='nm'>S_Tanque_25</td><td class='ty'>Bool</td><td class='cm'>Sensor nivel tanque 25&nbsp;% (instalación real)</td><td>1 = agua por encima del 25&nbsp;%. Se usa en la instalación real. En simulación se calcula desde el nivel analógico (ver DB_Linea.Tanque).</td><td class='fio'>No existe: se usa Level Meter (IW64)</td></tr><tr><td><span class="addr addr-in">%I3.4</span></td><td class='nm'>S_Tanque_90</td><td class='ty'>Bool</td><td class='cm'>Sensor nivel tanque 90&nbsp;% (instalación real)</td><td>1 = agua por encima del 90&nbsp;%. Para la bomba.</td><td class='fio'>No existe: se usa Level Meter (IW64)</td></tr><tr><td><span class="addr addr-in">%I3.5</span></td><td class='nm'>S_Tanque_99</td><td class='ty'>Bool</td><td class='cm'>Sensor nivel tanque 99&nbsp;% (instalación real)</td><td>1 = agua por encima del 99&nbsp;%. EMERGENCIA: cierra válvula de seguridad, baliza y sirena.</td><td class='fio'>No existe: se usa Level Meter (IW64)</td></tr><tr class="reserva"><td><span class="addr addr-in">%I3.6</span></td><td colspan="5">Reserva</td></tr><tr class="reserva"><td><span class="addr addr-in">%I3.7</span></td><td colspan="5">Reserva</td></tr></tbody></table></div></section><section id="dq"><h2>Salidas digitales</h2><p class=lead>42 salidas en uso, contando las 21 lámparas de fase de la sección siguiente.</p><div class="tw"><table class="vt "><thead><tr><th>Dirección</th><th>Nombre</th><th>Tipo</th><th>Comentario TIA</th><th>Qué hace</th><th>Factory I/O</th></tr></thead><tbody><tr><td><span class="addr addr-out">%Q0.0</span></td><td class='nm'>VS_Valvula_Seguridad</td><td class='ty'>Bool</td><td class='cm'>Válvula de seguridad tanque · 1 = ABIERTA</td><td>Normalmente cerrada: sin tensión cierra. Solo se abre en AUTO, sin emergencia. Se cierra con CUALQUIER emergencia y al pasar a MANUAL.</td><td class='fio'>Sin pieza: bloquea la salida de la bomba QW64</td></tr><tr><td><span class="addr addr-out">%Q0.1</span></td><td class='nm'>Baliza_Naranja</td><td class='ty'>Bool</td><td class='cm'>Baliza naranja de emergencia (intermitente)</td><td>Parpadea a 2 Hz desde que aparece una emergencia hasta que se completa el rearme. No se enciende por pasar a MANUAL.</td><td class='fio'>Warning Light</td></tr><tr><td><span class="addr addr-out">%Q0.2</span></td><td class='nm'>Sirena</td><td class='ty'>Bool</td><td class='cm'>Sirena de emergencia</td><td>Suena desde que aparece una emergencia hasta pulsar REARME, aunque la causa siga activa. No suena por pasar a MANUAL.</td><td class='fio'>Alarm Siren</td></tr><tr><td><span class="addr addr-out">%Q0.3</span></td><td class='nm'>Emisor_Botellas</td><td class='ty'>Bool</td><td class='cm'>Generador de botellas (pulso = 1 botella)</td><td>Pulso corto que pide una botella nueva. El tipo (0,5&nbsp;L o 2&nbsp;L) sale aleatorio.</td><td class='fio'>Emitter</td></tr><tr><td><span class="addr addr-out">%Q0.4</span></td><td class='nm'>Cinta_C1_Entrada</td><td class='ty'>Bool</td><td class='cm'>Cinta C1: generador → detección</td><td>Lleva la botella desde el generador, pasando por los sensores de altura, hasta C2.</td><td class='fio'>Belt Conveyor</td></tr><tr><td><span class="addr addr-out">%Q0.5</span></td><td class='nm'>Cinta_C2_Llenado</td><td class='ty'>Bool</td><td class='cm'>Cinta C2: zona de llenado</td><td>Se para mientras se llena la botella.</td><td class='fio'>Belt Conveyor</td></tr><tr><td><span class="addr addr-out">%Q0.6</span></td><td class='nm'>Cinta_C3_Taponado</td><td class='ty'>Bool</td><td class='cm'>Cinta C3: zona TAP-01</td><td>Se para mientras TAP-01 pone el tapón.</td><td class='fio'>Belt Conveyor</td></tr><tr><td><span class="addr addr-out">%Q0.7</span></td><td class='nm'>Cinta_C4_Rechazo</td><td class='ty'>Bool</td><td class='cm'>Cinta C4: zona empujador</td><td>Se para frente al empujador para decidir si la botella es buena o mala.</td><td class='fio'>Belt Conveyor</td></tr><tr><td><span class="addr addr-out">%Q1.0</span></td><td class='nm'>Cinta_C5_Hacia_05L</td><td class='ty'>Bool</td><td class='cm'>Cinta transversal C5 → caja 0,5&nbsp;L</td><td>Mueve C5 hacia la caja de 0,5&nbsp;L. Enclavada con Q1.1: nunca las dos a la vez.</td><td class='fio'>Belt Conveyor (+) (a confirmar)</td></tr><tr><td><span class="addr addr-out">%Q1.1</span></td><td class='nm'>Cinta_C5_Hacia_2L</td><td class='ty'>Bool</td><td class='cm'>Cinta transversal C5 → caja 2&nbsp;L</td><td>Mueve C5 hacia la caja de 2&nbsp;L. Enclavada con Q1.0.</td><td class='fio'>Belt Conveyor (−) (a confirmar)</td></tr><tr><td><span class="addr addr-out">%Q2.0</span></td><td class='nm'>TAP01_Bajar</td><td class='ty'>Bool</td><td class='cm'>TAP-01 bajar cabezal</td><td>1 = baja el cabezal y pone el tapón. 0 = sube.</td><td class='fio'>Pick &amp; Place eje Z (a confirmar)</td></tr><tr><td><span class="addr addr-out">%Q2.1</span></td><td class='nm'>Empujador_Avanzar</td><td class='ty'>Bool</td><td class='cm'>Empujador botellas malas: avanzar</td><td>1 = avanza y tira la botella a la caja de malas. 0 = retrocede.</td><td class='fio'>Pusher</td></tr><tr><td><span class="addr addr-out">%Q2.2</span></td><td class='nm'>Caja_Malas_Retirar</td><td class='ty'>Bool</td><td class='cm'>Retirar caja MALAS (llena)</td><td>Pulso cuando la caja llega a 20 botellas: la caja desaparece.</td><td class='fio'>Remover</td></tr><tr><td><span class="addr addr-out">%Q2.3</span></td><td class='nm'>Caja_Malas_Reponer</td><td class='ty'>Bool</td><td class='cm'>Poner caja MALAS nueva</td><td>Pulso después de retirar: aparece una caja vacía.</td><td class='fio'>Emitter</td></tr><tr><td><span class="addr addr-out">%Q2.4</span></td><td class='nm'>Caja_05L_Retirar</td><td class='ty'>Bool</td><td class='cm'>Retirar caja 0,5&nbsp;L (llena)</td><td>Pulso cuando la caja llega a 6 botellas.</td><td class='fio'>Remover</td></tr><tr><td><span class="addr addr-out">%Q2.5</span></td><td class='nm'>Caja_05L_Reponer</td><td class='ty'>Bool</td><td class='cm'>Poner caja 0,5&nbsp;L nueva</td><td></td><td class='fio'>Emitter</td></tr><tr><td><span class="addr addr-out">%Q2.6</span></td><td class='nm'>Caja_2L_Retirar</td><td class='ty'>Bool</td><td class='cm'>Retirar caja 2&nbsp;L (llena)</td><td>Pulso cuando la caja llega a 6 botellas.</td><td class='fio'>Remover</td></tr><tr><td><span class="addr addr-out">%Q2.7</span></td><td class='nm'>Caja_2L_Reponer</td><td class='ty'>Bool</td><td class='cm'>Poner caja 2&nbsp;L nueva</td><td></td><td class='fio'>Emitter</td></tr><tr><td><span class="addr addr-out">%Q3.0</span></td><td class='nm'>Piloto_Marcha</td><td class='ty'>Bool</td><td class='cm'>Piloto verde MARCHA</td><td>Fijo = ciclo automático en marcha.</td><td class='fio'>Start Button (Light)</td></tr><tr><td><span class="addr addr-out">%Q3.1</span></td><td class='nm'>Piloto_Paro</td><td class='ty'>Bool</td><td class='cm'>Piloto rojo PARO</td><td>Fijo = línea parada. Parpadea = terminando las botellas tras pulsar PARO.</td><td class='fio'>Stop Button (Light)</td></tr><tr><td><span class="addr addr-out">%Q3.2</span></td><td class='nm'>Piloto_Rearme</td><td class='ty'>Bool</td><td class='cm'>Piloto azul REARME</td><td>Parpadea = hay que pulsar REARME (causa ya eliminada). Fijo = la causa sigue activa.</td><td class='fio'>Reset Button (Light)</td></tr></tbody></table></div></section><section id="lamparas"><h2>Lámparas por fase</h2><p class=lead>Tres lámparas por fase, de Q3.3 a Q5.7.</p><div class="tw"><table class="vt lamps"><thead><tr><th>Fase</th><th>Verde</th><th>Naranja</th><th>Rojo</th></tr></thead><tbody><tr><td class='fase'><b>1</b> Tanque</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q3.3</span><span class='nm small'>L1_Tanque_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q3.4</span><span class='nm small'>L1_Tanque_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q3.5</span><span class='nm small'>L1_Tanque_Rojo</span></td></tr><tr><td class='fase'><b>2</b> Generación y detección</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q3.6</span><span class='nm small'>L2_Deteccion_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q3.7</span><span class='nm small'>L2_Deteccion_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q4.0</span><span class='nm small'>L2_Deteccion_Rojo</span></td></tr><tr><td class='fase'><b>3</b> Llenado</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q4.1</span><span class='nm small'>L3_Llenado_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q4.2</span><span class='nm small'>L3_Llenado_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q4.3</span><span class='nm small'>L3_Llenado_Rojo</span></td></tr><tr><td class='fase'><b>4</b> Taponado TAP-01</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q4.4</span><span class='nm small'>L4_Taponado_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q4.5</span><span class='nm small'>L4_Taponado_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q4.6</span><span class='nm small'>L4_Taponado_Rojo</span></td></tr><tr><td class='fase'><b>5</b> Rechazo de malas</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q4.7</span><span class='nm small'>L5_Rechazo_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q5.0</span><span class='nm small'>L5_Rechazo_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q5.1</span><span class='nm small'>L5_Rechazo_Rojo</span></td></tr><tr><td class='fase'><b>6</b> Clasificación y cajas</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q5.2</span><span class='nm small'>L6_Clasif_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q5.3</span><span class='nm small'>L6_Clasif_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q5.4</span><span class='nm small'>L6_Clasif_Rojo</span></td></tr><tr><td class='fase'><b>7</b> General de línea</td><td><span class="lamp lamp-g" aria-hidden="true"></span><span class="addr addr-out">%Q5.5</span><span class='nm small'>L7_General_Verde</span></td><td><span class="lamp lamp-o" aria-hidden="true"></span><span class="addr addr-out">%Q5.6</span><span class='nm small'>L7_General_Naranja</span></td><td><span class="lamp lamp-r" aria-hidden="true"></span><span class="addr addr-out">%Q5.7</span><span class='nm small'>L7_General_Rojo</span></td></tr></tbody></table></div></section><section id="an"><h2>Entradas y salidas analógicas</h2><p class=lead>Rango Siemens estándar: 0…27648 = 0…10 V.</p><div class="tw"><table class="vt "><thead><tr><th>Dirección</th><th>Nombre</th><th>Tipo</th><th>Comentario TIA</th><th>Qué hace</th><th>Factory I/O</th></tr></thead><tbody><tr><td><span class="addr addr-in">%IW64</span></td><td class='nm'>AI_Nivel_Tanque</td><td class='ty'>Int</td><td class='cm'>Nivel tanque 0–27648 = 0–100&nbsp;%</td><td>Entrada analógica integrada de la CPU (0–10 V). Se escala a&nbsp;% con NORM_X + SCALE_X en DB_Linea.Tanque.Nivel_Pct.</td><td class='fio'>Tank · Level Meter</td></tr><tr><td><span class="addr addr-in">%IW66</span></td><td class='nm'>AI_Caudalimetro</td><td class='ty'>Int</td><td class='cm'>Caudalímetro 0–27648 = 0–Caudal_Max l/min</td><td>Se escala a l/min. En el OB30 (cada 100 ms) se suman los litros que entran en la botella.</td><td class='fio'>Tank · Flow Meter</td></tr><tr><td><span class="addr addr-out">%QW64</span></td><td class='nm'>AQ_Bomba_Tanque</td><td class='ty'>Int</td><td class='cm'>Bomba tanque · 27648 = 100&nbsp;%, 0 = parada</td><td>Solo recibe valor si la bomba tiene petición y la válvula de seguridad Q0.0 está abierta. Así se simula que la válvula corta el paso del agua.</td><td class='fio'>Tank · Fill Valve</td></tr><tr><td><span class="addr addr-out">%QW66</span></td><td class='nm'>AQ_Valvula_Llenado</td><td class='ty'>Int</td><td class='cm'>Válvula llenado botellas · 0 = cerrada</td><td>Apertura fija (parámetro Apertura_Llenado) mientras se llena una botella.</td><td class='fio'>Tank · Discharge Valve</td></tr></tbody></table></div><p class='note'>Escalado: <span class='mono'>NORM_X</span> (0…27648 → 0.0…1.0) y <span class='mono'>SCALE_X</span> (0.0…1.0 → 0…100 % o 0…Caudal_Max). Para la salida, al revés: valor en % → <span class='mono'>NORM_X</span> → <span class='mono'>SCALE_X</span> 0…27648.</p></section><section id="marcas"><h2>Marcas de sistema y de ciclo</h2><div class="tw"><table class="vt "><thead><tr><th>Dirección</th><th>Nombre</th><th>Tipo</th><th>Comentario</th><th>Para qué</th></tr></thead><tbody><tr><td><span class="addr addr-mem">%M0.3</span></td><td class='nm'>Clock_2Hz</td><td class='ty'>Bool</td><td class='cm'>Marca de ciclo 2 Hz</td><td>Parpadeo rápido: baliza naranja de emergencia.</td></tr><tr><td><span class="addr addr-mem">%M0.5</span></td><td class='nm'>Clock_1Hz</td><td class='ty'>Bool</td><td class='cm'>Marca de ciclo 1 Hz</td><td>Parpadeo lento: lámparas verdes en espera, piloto de rearme y piloto de paro.</td></tr><tr><td><span class="addr addr-mem">%M1.0</span></td><td class='nm'>FirstScan</td><td class='ty'>Bool</td><td class='cm'>Primer ciclo tras arrancar la CPU</td><td>Disponible si hace falta. La inicialización la hace el OB100.</td></tr><tr><td><span class="addr addr-mem">%M1.2</span></td><td class='nm'>AlwaysTRUE</td><td class='ty'>Bool</td><td class='cm'>Siempre 1</td><td>Para segmentos que deben ejecutarse siempre.</td></tr><tr><td><span class="addr addr-mem">%M1.3</span></td><td class='nm'>AlwaysFALSE</td><td class='ty'>Bool</td><td class='cm'>Siempre 0</td><td></td></tr></tbody></table></div><p class='note'>Estas no se importan. Se activan en <b>CPU → Propiedades → Marcas de sistema y de ciclo</b>: byte de marcas de ciclo = 0 (MB0) y byte de marcas de sistema = 1 (MB1). TIA crea las variables solo, con estos nombres.</p></section><section id="db"><h2>DB1 · DB_Linea</h2><p class=lead>Bloque de datos global con acceso optimizado. Todo lo que no es una E/S física está aquí, agrupado por Struct. Los parámetros son remanentes: no se pierden al apagar la CPU.</p><div class="tw"><table class="vt "><thead><tr><th>Variable</th><th>Tipo</th><th>Valor inicial</th><th>Remanencia</th><th>Qué es</th></tr></thead><tbody><tr class='grp'><td colspan='5'>Modo <span>Struct</span></td></tr><tr><td class='nm'>Modo.Auto</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Selector en AUTO.</td></tr><tr><td class='nm'>Modo.Ciclo_Marcha</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ciclo automático en marcha: se generan botellas.</td></tr><tr><td class='nm'>Modo.Fin_Ciclo</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Se pulsó PARO. No se generan más botellas; las de la línea terminan.</td></tr><tr><td class='nm'>Modo.Linea_Vacia</td><td class='ty'>Bool</td><td class='mono'>TRUE</td><td></td><td>No queda ninguna botella en la línea (FIFO vacío).</td></tr><tr><td class='nm'>Modo.Rearme_Pendiente</td><td class='ty'>Bool</td><td class='mono'>TRUE</td><td></td><td>Se activa con cualquier causa y solo se borra con REARME cuando ya no queda ninguna. Arranca a 1 al encender la CPU.</td></tr><tr><td class='nm'>Modo.Parada_Seguridad</td><td class='ty'>Bool</td><td class='mono'>TRUE</td><td></td><td>Hay causa o falta el rearme. Todas las FC lo miran: si vale 1, nada se mueve en automático.</td></tr><tr><td class='nm'>Modo.Manual_OK</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Selector en MANUAL y seta sin pulsar: se permiten los movimientos manuales desde la HMI.</td></tr><tr><td class='nm'>Modo.Estado</td><td class='ty'>Int</td><td class='mono'>0</td><td></td><td>Estado para la HMI: 0 lista · 1 en marcha · 2 terminando · 3 rearme pendiente · 4 parada de seguridad · 5 manual.</td></tr><tr class='grp'><td colspan='5'>Emergencia <span>Struct</span></td></tr><tr><td class='nm'>Emergencia.Seta</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Causa activa ahora: seta pulsada.</td></tr><tr><td class='nm'>Emergencia.Nivel_99</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Causa activa ahora: tanque al 99&nbsp;%.</td></tr><tr><td class='nm'>Emergencia.Tiempo_40s</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Causa activa ahora: alguna botella pasa de 40 s. La escribe FC9.</td></tr><tr><td class='nm'>Emergencia.Manual</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Causa activa ahora: selector en MANUAL.</td></tr><tr><td class='nm'>Emergencia.Fallo_Equipo</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Causa activa ahora: alguna fase tiene un fallo rojo. La escribe FC10.</td></tr><tr><td class='nm'>Emergencia.Hay_Causa</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Resumen: alguna de las 5 causas está activa ahora.</td></tr><tr><td class='nm'>Emergencia.Memo_Sirena</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Sirena sonando: se activa al aparecer una emergencia y se silencia con REARME.</td></tr><tr><td class='nm'>Emergencia.Memo_Baliza</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Baliza parpadeando: desde que aparece una emergencia hasta que se completa el rearme.</td></tr><tr class='grp'><td colspan='5'>Flancos <span>Struct</span></td></tr><tr><td class='nm'>Flancos.Marcha_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de PB_Marcha.</td></tr><tr><td class='nm'>Flancos.Rearme_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de PB_Rearme.</td></tr><tr><td class='nm'>Flancos.Seta_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de Emergencia.Seta.</td></tr><tr><td class='nm'>Flancos.Nivel99_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de Emergencia.Nivel_99.</td></tr><tr><td class='nm'>Flancos.T40_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de Emergencia.Tiempo_40s.</td></tr><tr><td class='nm'>Flancos.Fallo_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de Emergencia.Fallo_Equipo.</td></tr><tr><td class='nm'>Flancos.Bajo_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco (bajada) de S_Botella_Bajo.</td></tr><tr><td class='nm'>Flancos.Llenado_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Pos_Llenado.</td></tr><tr><td class='nm'>Flancos.Taponado_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Pos_Taponado.</td></tr><tr><td class='nm'>Flancos.Rechazo_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Pos_Rechazo.</td></tr><tr><td class='nm'>Flancos.Transv_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Entrada_Transversal.</td></tr><tr><td class='nm'>Flancos.Caida_Malas_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Caja_Malas_Entrada.</td></tr><tr><td class='nm'>Flancos.Caja05_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Caja_05L_Entrada.</td></tr><tr><td class='nm'>Flancos.Caja2_FM</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Memoria de flanco de S_Caja_2L_Entrada.</td></tr><tr><td class='nm'>Flancos.Marcha_Pulso</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 durante un solo ciclo al pulsar MARCHA.</td></tr><tr><td class='nm'>Flancos.Rearme_Pulso</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 durante un solo ciclo al pulsar REARME.</td></tr><tr class='grp'><td colspan='5'>Tanque <span>Struct</span></td></tr><tr><td class='nm'>Tanque.Nivel_Pct</td><td class='ty'>Real</td><td class='mono'>0.0</td><td></td><td>Nivel del tanque en&nbsp;% (desde IW64).</td></tr><tr><td class='nm'>Tanque.Nivel_25</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Sensor 25&nbsp;% usado por el programa. Viene de I3.3 o, en simulación, de Nivel_Pct ≥ 25.</td></tr><tr><td class='nm'>Tanque.Nivel_90</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Sensor 90&nbsp;% usado por el programa (I3.4 o Nivel_Pct ≥ 90).</td></tr><tr><td class='nm'>Tanque.Nivel_99</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Sensor 99&nbsp;% usado por el programa (I3.5 o Nivel_Pct ≥ 99).</td></tr><tr><td class='nm'>Tanque.Bomba_Marcha</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Bomba pedida: SET por debajo del 25&nbsp;%, RESET al 90&nbsp;% o con parada de seguridad.</td></tr><tr class='grp'><td colspan='5'>Zonas <span>Struct</span></td></tr><tr><td class='nm'>Zonas.Z1</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Zona 1 ocupada: cintas C1 + C2 (detección y llenado).</td></tr><tr><td class='nm'>Zonas.Z2</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Zona 2 ocupada: cinta C3 (taponado).</td></tr><tr><td class='nm'>Zonas.Z3</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Zona 3 ocupada: cinta C4 (rechazo).</td></tr><tr><td class='nm'>Zonas.Z4</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Zona 4 ocupada: cinta transversal C5.</td></tr><tr><td class='nm'>Zonas.Z1_Entrega</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>La botella de Z1 está llena y Z2 libre: pasa a C3.</td></tr><tr><td class='nm'>Zonas.Z2_Entrega</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>La botella de Z2 está taponada y Z3 libre: pasa a C4.</td></tr><tr><td class='nm'>Zonas.Z3_Entrega</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>La botella de Z3 es buena, Z4 libre y su caja lista: pasa a C5.</td></tr><tr><td class='nm'>Zonas.C12_Auto</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Petición automática de las cintas C1 y C2.</td></tr><tr><td class='nm'>Zonas.C3_Auto</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Petición automática de la cinta C3.</td></tr><tr><td class='nm'>Zonas.C4_Auto</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Petición automática de la cinta C4.</td></tr><tr><td class='nm'>Zonas.C5_Auto</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Petición automática de la cinta C5.</td></tr><tr><td class='nm'>Zonas.Dir_2L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Sentido de C5: 1 = hacia la caja de 2&nbsp;L, 0 = hacia la de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Zonas.Caja_OK_Z3</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>La caja que corresponde a la botella de Z3 está puesta y no se está cambiando.</td></tr><tr class='grp'><td colspan='5'>Generador <span>Struct</span></td></tr><tr><td class='nm'>Generador.Peticion</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un solo ciclo: se emite una botella nueva.</td></tr><tr class='grp'><td colspan='5'>Llenado <span>Struct</span></td></tr><tr><td class='nm'>Llenado.Caudal_Lmin</td><td class='ty'>Real</td><td class='mono'>0.0</td><td></td><td>Caudal instantáneo en l/min (desde IW66).</td></tr><tr><td class='nm'>Llenado.Volumen_L</td><td class='ty'>Real</td><td class='mono'>0.0</td><td></td><td>Litros que han entrado en la botella actual.</td></tr><tr><td class='nm'>Llenado.Consigna_L</td><td class='ty'>Real</td><td class='mono'>0.0</td><td></td><td>Litros a alcanzar: 90&nbsp;% de 0,5&nbsp;L = 0,45&nbsp;L · 90&nbsp;% de 2&nbsp;L = 1,8&nbsp;L.</td></tr><tr><td class='nm'>Llenado.T_Max</td><td class='ty'>Time</td><td class='mono'>T#0ms</td><td></td><td>Tiempo máximo de llenado de la botella actual (según su tipo).</td></tr><tr><td class='nm'>Llenado.Inicio</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: la botella acaba de llegar a la llenadora.</td></tr><tr><td class='nm'>Llenado.En_Curso</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Llenando: se suman litros.</td></tr><tr><td class='nm'>Llenado.Hecho</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>La botella de Z1 ya está llena (buena o mala).</td></tr><tr><td class='nm'>Llenado.Fin_Bueno</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: se alcanzó la consigna.</td></tr><tr><td class='nm'>Llenado.Fin_Malo</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: se acabó el tiempo sin llegar a la consigna.</td></tr><tr><td class='nm'>Llenado.Valvula</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Válvula de llenado abierta.</td></tr><tr><td class='nm'>Llenado.Malas_Seguidas</td><td class='ty'>Int</td><td class='mono'>0</td><td></td><td>Botellas malas consecutivas. 3 seguidas = rojo A303.</td></tr><tr class='grp'><td colspan='5'>Taponado <span>Struct</span></td></tr><tr><td class='nm'>Taponado.Arriba</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Cabezal arriba (I2.0 o simulado).</td></tr><tr><td class='nm'>Taponado.Abajo</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Cabezal abajo (I2.1 o simulado).</td></tr><tr><td class='nm'>Taponado.Ciclo</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>TAP-01 poniendo un tapón.</td></tr><tr><td class='nm'>Taponado.Apretado</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ya pasó el tiempo de apriete: el cabezal sube.</td></tr><tr><td class='nm'>Taponado.Hecho</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>La botella de Z2 ya tiene tapón.</td></tr><tr class='grp'><td colspan='5'>Rechazo <span>Struct</span></td></tr><tr><td class='nm'>Rechazo.Empujando</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Secuencia del empujador en curso.</td></tr><tr><td class='nm'>Rechazo.Avanzado</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>El empujador ya llegó delante: ahora retrocede.</td></tr><tr><td class='nm'>Rechazo.Esperando_Caida</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Botella empujada, esperando verla caer en la caja.</td></tr><tr><td class='nm'>Rechazo.Botella_Fuera</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: la botella mala cayó en su caja.</td></tr><tr class='grp'><td colspan='5'>Clasif <span>Struct</span></td></tr><tr><td class='nm'>Clasif.Fin_05L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: una botella cayó en la caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Clasif.Fin_2L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: una botella cayó en la caja de 2&nbsp;L.</td></tr><tr class='grp'><td colspan='5'>Cajas <span>Struct</span></td></tr><tr><td class='nm'>Cajas.Cnt_Malas</td><td class='ty'>Int</td><td class='mono'>0</td><td></td><td>Botellas en la caja de malas (0…20).</td></tr><tr><td class='nm'>Cajas.Cnt_05L</td><td class='ty'>Int</td><td class='mono'>0</td><td></td><td>Botellas en la caja de 0,5&nbsp;L (0…6).</td></tr><tr><td class='nm'>Cajas.Cnt_2L</td><td class='ty'>Int</td><td class='mono'>0</td><td></td><td>Botellas en la caja de 2&nbsp;L (0…6).</td></tr><tr><td class='nm'>Cajas.Llena_Malas</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: la caja de malas se llenó.</td></tr><tr><td class='nm'>Cajas.Llena_05L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: la caja de 0,5&nbsp;L se llenó.</td></tr><tr><td class='nm'>Cajas.Llena_2L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo: la caja de 2&nbsp;L se llenó.</td></tr><tr><td class='nm'>Cajas.Cambiando_Malas</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Cambio de caja de malas en curso (naranja A503).</td></tr><tr><td class='nm'>Cajas.Cambiando_05L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Cambio de caja de 0,5&nbsp;L en curso (naranja A601).</td></tr><tr><td class='nm'>Cajas.Cambiando_2L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Cambio de caja de 2&nbsp;L en curso (naranja A602).</td></tr><tr><td class='nm'>Cajas.Fin_Cambio_Malas</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo al terminar el cambio de la caja de malas.</td></tr><tr><td class='nm'>Cajas.Fin_Cambio_05L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo al terminar el cambio de la caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Cajas.Fin_Cambio_2L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Vale 1 un ciclo al terminar el cambio de la caja de 2&nbsp;L.</td></tr><tr class='grp'><td colspan='5'>Alarmas <span>Struct</span></td></tr><tr><td class='nm'>Alarmas.A101</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · nivel por debajo del 25&nbsp;%.</td></tr><tr><td class='nm'>Alarmas.A102</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · tanque al 99&nbsp;%.</td></tr><tr><td class='nm'>Alarmas.A103</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · sensores de nivel incoherentes.</td></tr><tr><td class='nm'>Alarmas.A104</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · la bomba no llena el tanque.</td></tr><tr><td class='nm'>Alarmas.A201</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · sensor ALTO sin sensor BAJO.</td></tr><tr><td class='nm'>Alarmas.A202</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · la botella no llega a detección.</td></tr><tr><td class='nm'>Alarmas.A301</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · la última botella salió MALA.</td></tr><tr><td class='nm'>Alarmas.A302</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · llenado esperando nivel del tanque.</td></tr><tr><td class='nm'>Alarmas.A303</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · 3 botellas malas seguidas.</td></tr><tr><td class='nm'>Alarmas.A401</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · TAP-01 no baja.</td></tr><tr><td class='nm'>Alarmas.A402</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · TAP-01 no sube.</td></tr><tr><td class='nm'>Alarmas.A501</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · empujador no llega delante.</td></tr><tr><td class='nm'>Alarmas.A502</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · empujador no vuelve atrás.</td></tr><tr><td class='nm'>Alarmas.A503</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · cambiando caja de malas.</td></tr><tr><td class='nm'>Alarmas.A504</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · caja de malas: falta o la botella no cae.</td></tr><tr><td class='nm'>Alarmas.A601</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · cambiando caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Alarmas.A602</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · cambiando caja de 2&nbsp;L.</td></tr><tr><td class='nm'>Alarmas.A603</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · la botella no llega a su caja.</td></tr><tr><td class='nm'>Alarmas.A604</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · falta la caja de 0,5&nbsp;L o de 2&nbsp;L.</td></tr><tr><td class='nm'>Alarmas.A701</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · seta pulsada.</td></tr><tr><td class='nm'>Alarmas.A702</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · botella más de 40 s.</td></tr><tr><td class='nm'>Alarmas.A703</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Naranja · modo MANUAL.</td></tr><tr><td class='nm'>Alarmas.A704</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Rojo · rearme pendiente.</td></tr><tr class='grp'><td colspan='5'>Rojo_Memo <span>Struct</span></td></tr><tr><td class='nm'>Rojo_Memo.F1</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Hubo un fallo rojo en la fase 1. Se borra al completar el rearme.</td></tr><tr><td class='nm'>Rojo_Memo.F2</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ídem fase 2.</td></tr><tr><td class='nm'>Rojo_Memo.F3</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ídem fase 3.</td></tr><tr><td class='nm'>Rojo_Memo.F4</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ídem fase 4.</td></tr><tr><td class='nm'>Rojo_Memo.F5</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ídem fase 5.</td></tr><tr><td class='nm'>Rojo_Memo.F6</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td></td><td>Ídem fase 6.</td></tr><tr class='grp'><td colspan='5'>Reloj <span>Struct</span></td></tr><tr><td class='nm'>Reloj.Base_100ms</td><td class='ty'>DInt</td><td class='mono'>0</td><td></td><td>Se suma 1 cada 100 ms en el OB30. Sirve para medir el tiempo de cada botella (40 s = 400).</td></tr><tr class='grp'><td colspan='5'>Produccion <span>Struct</span></td></tr><tr><td class='nm'>Produccion.Total_Buenas_05L</td><td class='ty'>DInt</td><td class='mono'>0</td><td><span class=ret>Remanente</span></td><td>Contador histórico de botellas buenas de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Produccion.Total_Buenas_2L</td><td class='ty'>DInt</td><td class='mono'>0</td><td><span class=ret>Remanente</span></td><td>Contador histórico de botellas buenas de 2&nbsp;L.</td></tr><tr><td class='nm'>Produccion.Total_Malas</td><td class='ty'>DInt</td><td class='mono'>0</td><td><span class=ret>Remanente</span></td><td>Contador histórico de botellas malas.</td></tr><tr><td class='nm'>Produccion.Total_Cajas_05L</td><td class='ty'>DInt</td><td class='mono'>0</td><td><span class=ret>Remanente</span></td><td>Cajas de 0,5&nbsp;L completadas.</td></tr><tr><td class='nm'>Produccion.Total_Cajas_2L</td><td class='ty'>DInt</td><td class='mono'>0</td><td><span class=ret>Remanente</span></td><td>Cajas de 2&nbsp;L completadas.</td></tr><tr><td class='nm'>Produccion.Total_Cajas_Malas</td><td class='ty'>DInt</td><td class='mono'>0</td><td><span class=ret>Remanente</span></td><td>Cajas de malas completadas.</td></tr><tr class='grp'><td colspan='5'>Param <span>Struct</span></td></tr><tr><td class='nm'>Param.Simulacion_FIO</td><td class='ty'>Bool</td><td class='mono'>TRUE</td><td><span class=ret>Remanente</span></td><td>TRUE = niveles y finales de TAP-01 simulados (Factory I/O). FALSE = sensores reales.</td></tr><tr><td class='nm'>Param.Max_Botellas</td><td class='ty'>Int</td><td class='mono'>3</td><td><span class=ret>Remanente</span></td><td>Botellas a la vez en la línea (1 a 4).</td></tr><tr><td class='nm'>Param.T_Espera_Emision</td><td class='ty'>Time</td><td class='mono'>T#3s</td><td><span class=ret>Remanente</span></td><td>Espera desde que la zona 1 queda libre hasta emitir la siguiente botella.</td></tr><tr><td class='nm'>Param.Limite_Botella_100ms</td><td class='ty'>DInt</td><td class='mono'>400</td><td><span class=ret>Remanente</span></td><td>Tiempo máximo de una botella en la línea: 400 × 100 ms = 40 s.</td></tr><tr><td class='nm'>Param.Pct_Llenado</td><td class='ty'>Real</td><td class='mono'>90.0</td><td><span class=ret>Remanente</span></td><td>Porcentaje de llenado objetivo.</td></tr><tr><td class='nm'>Param.Vol_Botella_05</td><td class='ty'>Real</td><td class='mono'>0.5</td><td><span class=ret>Remanente</span></td><td>Capacidad botella pequeña (L).</td></tr><tr><td class='nm'>Param.Vol_Botella_2</td><td class='ty'>Real</td><td class='mono'>2.0</td><td><span class=ret>Remanente</span></td><td>Capacidad botella grande (L).</td></tr><tr><td class='nm'>Param.Caudal_Max_Lmin</td><td class='ty'>Real</td><td class='mono'>10.0</td><td><span class=ret>Remanente</span></td><td>Caudal que corresponde a 27648 en IW66. A calibrar con Factory I/O.</td></tr><tr><td class='nm'>Param.Apertura_Llenado</td><td class='ty'>Int</td><td class='mono'>13824</td><td><span class=ret>Remanente</span></td><td>Apertura de la válvula de llenado: 13824 = 50&nbsp;%.</td></tr><tr><td class='nm'>Param.T_Max_Llenado_05</td><td class='ty'>Time</td><td class='mono'>T#5s</td><td><span class=ret>Remanente</span></td><td>Si en este tiempo no se llega a 0,45&nbsp;L, la botella es MALA.</td></tr><tr><td class='nm'>Param.T_Max_Llenado_2</td><td class='ty'>Time</td><td class='mono'>T#15s</td><td><span class=ret>Remanente</span></td><td>Si en este tiempo no se llega a 1,8&nbsp;L, la botella es MALA.</td></tr><tr><td class='nm'>Param.T_Taponado</td><td class='ty'>Time</td><td class='mono'>T#2s</td><td><span class=ret>Remanente</span></td><td>Tiempo con el cabezal de TAP-01 abajo (apriete del tapón).</td></tr><tr><td class='nm'>Param.T_Sim_TAP01</td><td class='ty'>Time</td><td class='mono'>T#1s</td><td><span class=ret>Remanente</span></td><td>Solo simulación: lo que tarda el cabezal de TAP-01 en subir o bajar.</td></tr><tr><td class='nm'>Param.T_Max_Cilindro</td><td class='ty'>Time</td><td class='mono'>T#3s</td><td><span class=ret>Remanente</span></td><td>Tiempo máximo de movimiento de TAP-01 y del empujador. Si se pasa: rojo.</td></tr><tr><td class='nm'>Param.T_Cambio_Caja</td><td class='ty'>Time</td><td class='mono'>T#3s</td><td><span class=ret>Remanente</span></td><td>Duración del cambio de caja (retirar + poner nueva).</td></tr><tr><td class='nm'>Param.Cap_Caja_Buenas</td><td class='ty'>Int</td><td class='mono'>6</td><td><span class=ret>Remanente</span></td><td>Botellas por caja de buenas.</td></tr><tr><td class='nm'>Param.Cap_Caja_Malas</td><td class='ty'>Int</td><td class='mono'>20</td><td><span class=ret>Remanente</span></td><td>Botellas por caja de malas.</td></tr><tr><td class='nm'>Param.T_Max_Relleno_Tanque</td><td class='ty'>Time</td><td class='mono'>T#120s</td><td><span class=ret>Remanente</span></td><td>Bomba en marcha más de este tiempo sin llegar al 90&nbsp;%: aviso naranja.</td></tr></tbody></table></div></section><section id="fifo"><h2>UDT_Botella y DB2 · DB_FIFO</h2><p class=lead>Cada botella lleva sus datos desde que sale del generador hasta que cae en una caja.</p><h3>UDT_Botella</h3><div class="tw"><table class="vt "><thead><tr><th>Campo</th><th>Tipo</th><th>Inicial</th><th>Qué es</th></tr></thead><tbody><tr><td class='nm'>Activa</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td>Esta posición del FIFO tiene una botella en la línea.</td></tr><tr><td class='nm'>ID</td><td class='ty'>Int</td><td class='mono'>0</td><td>Número correlativo de la botella (1, 2, 3...).</td></tr><tr><td class='nm'>Tipo_Leido</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td>La botella ya pasó por los sensores de altura.</td></tr><tr><td class='nm'>Es_2L</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td>0 = botella de 0,5&nbsp;L · 1 = botella de 2&nbsp;L.</td></tr><tr><td class='nm'>Llenada</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td>Ya pasó por la estación de llenado.</td></tr><tr><td class='nm'>Mala</td><td class='ty'>Bool</td><td class='mono'>FALSE</td><td>Se llenó por debajo del 90&nbsp;%: irá a la caja de malas.</td></tr><tr><td class='nm'>Volumen_L</td><td class='ty'>Real</td><td class='mono'>0.0</td><td>Litros medidos al terminar el llenado.</td></tr><tr><td class='nm'>T_Emision</td><td class='ty'>DInt</td><td class='mono'>0</td><td>Valor de Reloj.Base_100ms cuando salió del generador.</td></tr></tbody></table></div><h3>DB_FIFO</h3><div class="tw"><table class="vt "><thead><tr><th>Variable</th><th>Tipo</th><th>Inicial</th><th>Qué es</th></tr></thead><tbody><tr><td class='nm'>Botella</td><td class='ty'>Array[0..3] of &quot;UDT_Botella&quot;</td><td class='mono'>—</td><td>4 posiciones = máximo 4 botellas a la vez. Se usa en círculo: después de la 3 vuelve a la 0.</td></tr><tr><td class='nm'>Ptr_Entrada</td><td class='ty'>Int</td><td class='mono'>0</td><td>Posición donde se guardará la próxima botella que salga del generador.</td></tr><tr><td class='nm'>Idx_Z1</td><td class='ty'>Int</td><td class='mono'>0</td><td>Posición del FIFO de la botella que está en la zona 1.</td></tr><tr><td class='nm'>Idx_Z2</td><td class='ty'>Int</td><td class='mono'>0</td><td>Posición del FIFO de la botella que está en la zona 2.</td></tr><tr><td class='nm'>Idx_Z3</td><td class='ty'>Int</td><td class='mono'>0</td><td>Posición del FIFO de la botella que está en la zona 3.</td></tr><tr><td class='nm'>Idx_Z4</td><td class='ty'>Int</td><td class='mono'>0</td><td>Posición del FIFO de la botella que está en la zona 4.</td></tr><tr><td class='nm'>N_Botellas</td><td class='ty'>Int</td><td class='mono'>0</td><td>Botellas que hay ahora en la línea.</td></tr><tr><td class='nm'>Siguiente_ID</td><td class='ty'>Int</td><td class='mono'>1</td><td>Número que llevará la próxima botella.</td></tr></tbody></table></div><h3>Cómo se recorre</h3><div class='fifo'><ol class='steps'><li><b>Emisión.</b> Sale una botella: se guarda en <span class='mono'>Botella[Ptr_Entrada]</span> con <span class='mono'>Activa = 1</span> y la hora (<span class='mono'>T_Emision</span>). <span class='mono'>Idx_Z1</span> apunta a ella y el puntero de entrada avanza (0→1→2→3→0).</li><li><b>Detección.</b> Los sensores de altura escriben <span class='mono'>Es_2L</span> en <span class='mono'>Botella[Idx_Z1]</span>.</li><li><b>Llenado.</b> Lee el tipo para calcular la consigna y escribe <span class='mono'>Mala</span> y <span class='mono'>Volumen_L</span> en <span class='mono'>Botella[Idx_Z1]</span>.</li><li><b>Paso de zona.</b> Cuando la botella llega a la zona siguiente se copia su posición: <span class='mono'>Idx_Z2 := Idx_Z1</span>, <span class='mono'>Idx_Z3 := Idx_Z2</span>…</li><li><b>Salida.</b> Al caer en cualquier caja se borra (<span class='mono'>Activa = 0</span>) y <span class='mono'>N_Botellas</span> baja en 1.</li></ol><p class='note'>Una botella nueva solo se emite si la zona 1 está libre, <span class='mono'>N_Botellas &lt; Max_Botellas</span>, ha pasado <span class='mono'>T_Espera_Emision</span> y la posición <span class='mono'>Botella[Ptr_Entrada]</span> está libre. Con la parada de seguridad el FIFO se vacía.</p></div></section><section id="tiempos"><h2>DB3 · DB_Tiempos</h2><p class=lead>Temporizadores y contadores IEC en un DB global, sin mezclarlos dentro de las FC.</p><div class="tw"><table class="vt "><thead><tr><th>Instancia</th><th>Tipo</th><th>Tiempo / PV</th><th>Fase</th><th>Para qué</th></tr></thead><tbody><tr><td class='nm'>T_Emision_Pulso</td><td class='ty'>TP_TIME</td><td class='mono'>T#300ms</td><td>Generador</td><td>Ancho del pulso al emisor de botellas.</td></tr><tr><td class='nm'>T_Espera_Emision</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Espera_Emision</td><td>Generador</td><td>Espera entre botellas nuevas.</td></tr><tr><td class='nm'>T_Llega_Deteccion</td><td class='ty'>TON_TIME</td><td class='mono'>T#10s</td><td>Generador</td><td>Botella emitida que no llega a los sensores de altura: rojo A202.</td></tr><tr><td class='nm'>T_Incoherencia_Alto</td><td class='ty'>TON_TIME</td><td class='mono'>T#500ms</td><td>Detección</td><td>Filtro para la alarma ALTO sin BAJO (A201).</td></tr><tr><td class='nm'>T_Max_Llenado</td><td class='ty'>TON_TIME</td><td class='mono'>Llenado.T_Max</td><td>Llenado</td><td>Tiempo máximo de llenado según el tipo de botella.</td></tr><tr><td class='nm'>T_Sim_TAP01_Abajo</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Sim_TAP01</td><td>Taponado</td><td>Simulación del final de carrera ABAJO de TAP-01.</td></tr><tr><td class='nm'>T_Sim_TAP01_Arriba</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Sim_TAP01</td><td>Taponado</td><td>Simulación del final de carrera ARRIBA de TAP-01.</td></tr><tr><td class='nm'>T_TAP01_Apriete</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Taponado</td><td>Taponado</td><td>Tiempo con el cabezal abajo.</td></tr><tr><td class='nm'>T_TAP01_Baja</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Max_Cilindro</td><td>Taponado</td><td>Supervisión de bajada del cabezal: rojo A401.</td></tr><tr><td class='nm'>T_TAP01_Sube</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Max_Cilindro</td><td>Taponado</td><td>Supervisión de subida del cabezal: rojo A402.</td></tr><tr><td class='nm'>T_Emp_Avanza</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Max_Cilindro</td><td>Rechazo</td><td>Supervisión de avance del empujador: rojo A501.</td></tr><tr><td class='nm'>T_Emp_Retrocede</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Max_Cilindro</td><td>Rechazo</td><td>Supervisión de retroceso del empujador: rojo A502.</td></tr><tr><td class='nm'>T_Caida_Malas</td><td class='ty'>TON_TIME</td><td class='mono'>T#3s</td><td>Rechazo</td><td>La botella empujada no llega a la caja de malas: rojo A504.</td></tr><tr><td class='nm'>T_Transversal</td><td class='ty'>TON_TIME</td><td class='mono'>T#8s</td><td>Clasificación</td><td>La botella en C5 no llega a su caja: rojo A603.</td></tr><tr><td class='nm'>T_Cambio_Malas</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Cambio_Caja</td><td>Cajas</td><td>Secuencia de cambio de la caja de malas.</td></tr><tr><td class='nm'>T_Cambio_05L</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Cambio_Caja</td><td>Cajas</td><td>Secuencia de cambio de la caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>T_Cambio_2L</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Cambio_Caja</td><td>Cajas</td><td>Secuencia de cambio de la caja de 2&nbsp;L.</td></tr><tr><td class='nm'>T_Relleno_Tanque</td><td class='ty'>TON_TIME</td><td class='mono'>Param.T_Max_Relleno_Tanque</td><td>Tanque</td><td>Bomba en marcha sin llegar al 90&nbsp;%: naranja A104.</td></tr><tr><td class='nm'>T_Incoherencia_Nivel</td><td class='ty'>TON_TIME</td><td class='mono'>T#1s</td><td>Tanque</td><td>Filtro para la alarma de sensores de nivel incoherentes (A103).</td></tr><tr><td class='nm'>C_Caja_Malas</td><td class='ty'>CTU_INT</td><td class='mono'>Param.Cap_Caja_Malas</td><td>Cajas</td><td>Cuenta botellas en la caja de malas.</td></tr><tr><td class='nm'>C_Caja_05L</td><td class='ty'>CTU_INT</td><td class='mono'>Param.Cap_Caja_Buenas</td><td>Cajas</td><td>Cuenta botellas en la caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>C_Caja_2L</td><td class='ty'>CTU_INT</td><td class='mono'>Param.Cap_Caja_Buenas</td><td>Cajas</td><td>Cuenta botellas en la caja de 2&nbsp;L.</td></tr></tbody></table></div></section><section id="dbhmi"><h2>DB4 · DB_HMI</h2><p class=lead>Órdenes que da la pantalla. Solo actúan en MANUAL y con la seta sin pulsar.</p><div class="tw"><table class="vt "><thead><tr><th>Variable</th><th>Tipo</th><th>Qué es</th></tr></thead><tbody><tr><td class='nm'>Manual.C12</td><td class='ty'>Bool</td><td>Mover cintas C1 y C2 mientras se mantenga pulsado.</td></tr><tr><td class='nm'>Manual.C3</td><td class='ty'>Bool</td><td>Mover cinta C3.</td></tr><tr><td class='nm'>Manual.C4</td><td class='ty'>Bool</td><td>Mover cinta C4.</td></tr><tr><td class='nm'>Manual.C5_05L</td><td class='ty'>Bool</td><td>Mover C5 hacia la caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Manual.C5_2L</td><td class='ty'>Bool</td><td>Mover C5 hacia la caja de 2&nbsp;L.</td></tr><tr><td class='nm'>Manual.TAP01_Bajar</td><td class='ty'>Bool</td><td>Bajar el cabezal de TAP-01.</td></tr><tr><td class='nm'>Manual.Empujador</td><td class='ty'>Bool</td><td>Avanzar el empujador.</td></tr><tr><td class='nm'>Manual.Retirar_Malas</td><td class='ty'>Bool</td><td>Retirar la caja de malas.</td></tr><tr><td class='nm'>Manual.Reponer_Malas</td><td class='ty'>Bool</td><td>Poner caja de malas nueva.</td></tr><tr><td class='nm'>Manual.Retirar_05L</td><td class='ty'>Bool</td><td>Retirar la caja de 0,5&nbsp;L.</td></tr><tr><td class='nm'>Manual.Reponer_05L</td><td class='ty'>Bool</td><td>Poner caja de 0,5&nbsp;L nueva.</td></tr><tr><td class='nm'>Manual.Retirar_2L</td><td class='ty'>Bool</td><td>Retirar la caja de 2&nbsp;L.</td></tr><tr><td class='nm'>Manual.Reponer_2L</td><td class='ty'>Bool</td><td>Poner caja de 2&nbsp;L nueva.</td></tr><tr><td class='nm'>Ordenes.Reset_Produccion</td><td class='ty'>Bool</td><td>Pone a 0 los contadores de producción.</td></tr></tbody></table></div></section><section id="alarmas"><h2>Alarmas por fase</h2><p class=lead>Cada fase tiene lámpara verde, naranja y roja.</p><div class='legend'><div><span class="lamp lamp-g" aria-hidden="true"></span><b>Verde fijo</b><span>Fase trabajando bien</span></div><div><span class="lamp lamp-g blink" aria-hidden="true"></span><b>Verde parpadeo</b><span>Fase en espera</span></div><div><span class="lamp lamp-o" aria-hidden="true"></span><b>Naranja</b><span>Aviso, la línea sigue</span></div><div><span class="lamp lamp-r" aria-hidden="true"></span><b>Rojo</b><span>Fallo, la línea se para</span></div></div><h3>Significado del verde</h3><div class="tw"><table class="vt "><thead><tr><th>Fase</th><th>Verde fijo</th><th>Verde parpadeo</th></tr></thead><tbody><tr><td class='fase'><b>1</b> Tanque</td><td>Nivel entre 25 y 99&nbsp;% y bomba parada.</td><td>Bomba rellenando.</td></tr><tr><td class='fase'><b>2</b> Generación y detección</td><td>Botella en camino por detección (zona 1 antes de la llenadora).</td><td>Ciclo en marcha esperando para emitir.</td></tr><tr><td class='fase'><b>3</b> Llenado</td><td>Llenando una botella.</td><td>Ciclo en marcha, sin botella llenándose.</td></tr><tr><td class='fase'><b>4</b> Taponado TAP-01</td><td>TAP-01 poniendo un tapón.</td><td>Ciclo en marcha, sin botella taponándose.</td></tr><tr><td class='fase'><b>5</b> Rechazo de malas</td><td>Botella en la zona del empujador.</td><td>Ciclo en marcha, zona vacía.</td></tr><tr><td class='fase'><b>6</b> Clasificación y cajas</td><td>Botella en la cinta transversal C5.</td><td>Ciclo en marcha, C5 vacía.</td></tr><tr><td class='fase'><b>7</b> General de línea</td><td>Ciclo automático en marcha.</td><td>Terminando tras PARO, o lista esperando MARCHA.</td></tr></tbody></table></div><h3>Lista de alarmas</h3><div class="tw"><table class="vt "><thead><tr><th>ID</th><th>Fase</th><th>Color</th><th>Alarma</th><th>Cuándo salta</th><th>Qué hace la línea</th><th>Cómo se quita</th></tr></thead><tbody><tr class='al-o'><td class='mono'><b>A101</b></td><td>1</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Nivel del tanque por debajo del 25&nbsp;%</td><td>Nivel_25 = 0</td><td>La bomba rellena. El llenado de botellas espera.</td><td>Sola, al superar el 25&nbsp;%.</td></tr><tr class='al-r'><td class='mono'><b>A102</b></td><td>1</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Tanque al 99&nbsp;%: EMERGENCIA</td><td>Nivel_99 = 1</td><td>Emergencia general: cierra la válvula de seguridad, baliza y sirena.</td><td>Nivel &lt; 99&nbsp;% + REARME.</td></tr><tr class='al-r'><td class='mono'><b>A103</b></td><td>1</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Sensores de nivel incoherentes</td><td>99 sin 90, o 90 sin 25, durante 1 s</td><td>Emergencia general (fallo de equipo).</td><td>Corregir + REARME.</td></tr><tr class='al-o'><td class='mono'><b>A104</b></td><td>1</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>La bomba no llena el tanque</td><td>Bomba en marcha &gt; 120 s sin llegar al 90&nbsp;%</td><td>Sigue funcionando.</td><td>Sola, al llegar al 90&nbsp;%.</td></tr><tr class='al-r'><td class='mono'><b>A201</b></td><td>2</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Sensor ALTO activo sin sensor BAJO</td><td>S_Botella_Alto y no S_Botella_Bajo durante 0,5 s</td><td>Emergencia general (fallo de equipo).</td><td>Corregir + REARME.</td></tr><tr class='al-r'><td class='mono'><b>A202</b></td><td>2</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>La botella no llega a detección</td><td>Pasan 10 s desde la emisión sin leer su tipo</td><td>Emergencia general (fallo de equipo).</td><td>Retirar botellas + REARME.</td></tr><tr class='al-o'><td class='mono'><b>A301</b></td><td>3</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Botella MALA: llenado por debajo del 90&nbsp;%</td><td>Se acaba el tiempo máximo sin llegar a la consigna</td><td>La botella sigue y se rechaza en la fase 5.</td><td>Sola, con la siguiente botella buena.</td></tr><tr class='al-o'><td class='mono'><b>A302</b></td><td>3</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Llenado esperando nivel del tanque</td><td>Llenando y Nivel_25 = 0</td><td>La válvula se cierra hasta que el tanque se recupera.</td><td>Sola, al superar el 25&nbsp;%.</td></tr><tr class='al-r'><td class='mono'><b>A303</b></td><td>3</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>3 botellas malas seguidas</td><td>Malas_Seguidas ≥ 3</td><td>Emergencia general: posible fallo de válvula o caudalímetro.</td><td>REARME.</td></tr><tr class='al-r'><td class='mono'><b>A401</b></td><td>4</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>TAP-01: el cabezal no baja</td><td>Orden de bajar y no llega abajo en 3 s</td><td>Emergencia general (fallo de equipo).</td><td>REARME.</td></tr><tr class='al-r'><td class='mono'><b>A402</b></td><td>4</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>TAP-01: el cabezal no sube</td><td>Sin orden de bajar y no llega arriba en 3 s</td><td>Emergencia general (fallo de equipo).</td><td>REARME.</td></tr><tr class='al-r'><td class='mono'><b>A501</b></td><td>5</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Empujador: no llega delante</td><td>Empujador_Avanzar = 1 y no llega S_Empujador_Delante en 3 s</td><td>Emergencia general (fallo de equipo).</td><td>REARME.</td></tr><tr class='al-r'><td class='mono'><b>A502</b></td><td>5</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Empujador: no vuelve atrás</td><td>Empujador_Avanzar = 0 y no llega S_Empujador_Atras en 3 s</td><td>Emergencia general (fallo de equipo).</td><td>REARME.</td></tr><tr class='al-o'><td class='mono'><b>A503</b></td><td>5</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Cambiando caja de malas</td><td>Cambiando_Malas = 1</td><td>El empujador espera a que haya caja nueva.</td><td>Sola, al terminar el cambio.</td></tr><tr class='al-r'><td class='mono'><b>A504</b></td><td>5</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Caja de malas: falta o la botella no cae</td><td>Tras un cambio no hay caja, o la botella empujada no pasa por S_Caja_Malas_Entrada en 3 s</td><td>Emergencia general (fallo de equipo).</td><td>REARME.</td></tr><tr class='al-o'><td class='mono'><b>A601</b></td><td>6</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Cambiando caja de 0,5&nbsp;L</td><td>Cambiando_05L = 1</td><td>Las botellas de 0,5&nbsp;L esperan en C4.</td><td>Sola, al terminar el cambio.</td></tr><tr class='al-o'><td class='mono'><b>A602</b></td><td>6</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Cambiando caja de 2&nbsp;L</td><td>Cambiando_2L = 1</td><td>Las botellas de 2&nbsp;L esperan en C4.</td><td>Sola, al terminar el cambio.</td></tr><tr class='al-r'><td class='mono'><b>A603</b></td><td>6</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>La botella no llega a su caja</td><td>Botella en C5 durante 8 s sin ver el sensor de entrada de la caja</td><td>Emergencia general (fallo de equipo).</td><td>REARME.</td></tr><tr class='al-r'><td class='mono'><b>A604</b></td><td>6</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Falta caja de 0,5&nbsp;L o de 2&nbsp;L</td><td>Tras un cambio de caja, la caja nueva no está</td><td>Emergencia general (fallo de equipo).</td><td>Poner caja + REARME.</td></tr><tr class='al-r'><td class='mono'><b>A701</b></td><td>7</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>SETA DE EMERGENCIA pulsada</td><td>SETA_Emergencia = 0</td><td>Emergencia general: todo parado, válvula de seguridad cerrada.</td><td>Desenclavar seta + REARME.</td></tr><tr class='al-r'><td class='mono'><b>A702</b></td><td>7</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Botella más de 40 s en la línea</td><td>Base_100ms − T_Emision &gt; 400 en cualquier botella activa</td><td>Emergencia general: todo parado, válvula cerrada.</td><td>Retirar botellas + REARME.</td></tr><tr class='al-o'><td class='mono'><b>A703</b></td><td>7</td><td><span class="lamp lamp-o" aria-hidden="true"></span></td><td class='nm2'>Modo MANUAL seleccionado</td><td>SEL_Auto = 0</td><td>Línea parada como en emergencia, válvula de seguridad cerrada.</td><td>Pasar a AUTO + REARME + MARCHA.</td></tr><tr class='al-r'><td class='mono'><b>A704</b></td><td>7</td><td><span class="lamp lamp-r" aria-hidden="true"></span></td><td class='nm2'>Rearme pendiente</td><td>Rearme_Pendiente = 1</td><td>No se puede arrancar.</td><td>REARME.</td></tr></tbody></table></div></section><section id="bloques"><h2>Estructura de bloques</h2><p class=lead>Orden de llamada dentro del OB1: de FC1 a FC10.</p><div class="tw"><table class="vt "><thead><tr><th>Bloque</th><th>Nombre</th><th>Qué hace</th></tr></thead><tbody><tr><td class='mono'><b>OB1</b></td><td class='nm'>Main</td><td>Ciclo principal. Llama a FC1…FC10 en este orden.</td></tr><tr><td class='mono'><b>OB30</b></td><td class='nm'>Cyclic interrupt 100 ms</td><td>Suma 1 a Reloj.Base_100ms y suma los litros del caudalímetro.</td></tr><tr><td class='mono'><b>OB100</b></td><td class='nm'>Startup</td><td>Al arrancar la CPU: FIFO vacío, rearme pendiente y válvula de seguridad cerrada.</td></tr><tr><td class='mono'><b>FC1</b></td><td class='nm'>FC_Entradas</td><td>Escala nivel y caudal; sensores de nivel y finales de TAP-01 (reales o simulados).</td></tr><tr><td class='mono'><b>FC2</b></td><td class='nm'>FC_Modos_Seguridad</td><td>AUTO/MANUAL, MARCHA, PARO, SETA, REARME, emergencias, válvula de seguridad, baliza y sirena.</td></tr><tr><td class='mono'><b>FC3</b></td><td class='nm'>FC_Tanque</td><td>Bomba 25&nbsp;%→90&nbsp;%, prueba del 99&nbsp;% y alarmas del tanque.</td></tr><tr><td class='mono'><b>FC4</b></td><td class='nm'>FC_Generador_Deteccion</td><td>Emisión de botellas, alta en el FIFO, lectura de altura y vaciado en parada.</td></tr><tr><td class='mono'><b>FC5</b></td><td class='nm'>FC_Llenado</td><td>Consigna según tipo, válvula de llenado, botella buena o mala, cintas C1 y C2.</td></tr><tr><td class='mono'><b>FC6</b></td><td class='nm'>FC_Taponadora_TAP01</td><td>Paso a la zona 2, secuencia bajar-apretar-subir con supervisión, cinta C3.</td></tr><tr><td class='mono'><b>FC7</b></td><td class='nm'>FC_Rechazo</td><td>Paso a la zona 3, empujador de malas, caja de 20, cinta C4.</td></tr><tr><td class='mono'><b>FC8</b></td><td class='nm'>FC_Clasificacion</td><td>Paso a la zona 4, cinta transversal C5, cajas de 6.</td></tr><tr><td class='mono'><b>FC9</b></td><td class='nm'>FC_Vigilancia_40s</td><td>Revisa el tiempo de cada botella del FIFO.</td></tr><tr><td class='mono'><b>FC10</b></td><td class='nm'>FC_Alarmas_Lamparas</td><td>Fallo de equipo, lámparas V/N/R por fase, pilotos y prueba de lámparas.</td></tr><tr><td class='mono'><b>UDT1</b></td><td class='nm'>UDT_Botella</td><td>Datos de una botella.</td></tr><tr><td class='mono'><b>DB1</b></td><td class='nm'>DB_Linea</td><td>Estados, zonas, alarmas, contadores y parámetros.</td></tr><tr><td class='mono'><b>DB2</b></td><td class='nm'>DB_FIFO</td><td>Seguimiento de las botellas en la línea.</td></tr><tr><td class='mono'><b>DB3</b></td><td class='nm'>DB_Tiempos</td><td>Temporizadores y contadores IEC.</td></tr><tr><td class='mono'><b>DB4</b></td><td class='nm'>DB_HMI</td><td>Órdenes manuales que da la pantalla.</td></tr></tbody></table></div></section><section id="decisiones"><h2>Decisiones confirmadas</h2><p class=lead>Acordadas contigo antes de empezar a programar.</p><ol class='pend ok'><li><b>Tanque en Factory I/O</b><p>Los sensores de 25/90/99&nbsp;% se calculan desde el nivel analógico IW64 (Param.Simulacion_FIO = TRUE). Las entradas I3.3–I3.5 quedan preparadas para una instalación real.</p></li><li><b>Botellas en Factory I/O</b><p>Caja pequeña = botella de 0,5&nbsp;L. Caja grande = botella de 2&nbsp;L.</p></li><li><b>Taponadora TAP-01</b><p>Se representa con un Pick &amp; Place moviendo el eje Z. Sus finales de carrera se simulan en FC1 con Param.Simulacion_FIO; en una máquina real vienen de I2.0 e I2.1.</p></li><li><b>Cinta transversal C5</b><p>Gira en los dos sentidos: Q1.0 hacia 0,5&nbsp;L y Q1.1 hacia 2&nbsp;L.</p></li><li><b>Lámpara roja = emergencia general</b><p>Cualquier fallo rojo para la línea y cierra la válvula de seguridad.</p></li><li><b>Baliza y sirena</b><p>En todas las emergencias. REARME silencia la sirena aunque la causa siga; la baliza sigue hasta completar el rearme. En MANUAL no suenan.</p></li><li><b>Prueba del 99&nbsp;%</b><p>Interruptor de pruebas SW_Prueba_Nivel_99 en I0.7: la bomba no para al 90&nbsp;%.</p></li><li><b>3 botellas malas seguidas</b><p>Alarma roja A303 (emergencia general).</p></li><li><b>Modo MANUAL</b><p>La línea se para y la válvula queda cerrada. Los movimientos manuales se hacen desde la HMI, con enclavamientos.</p></li><li><b>Botellas tras una emergencia</b><p>Con la parada de seguridad el FIFO se vacía. Antes de REARME hay que retirar a mano las botellas que queden en las cintas.</p></li><li><b>Válvula de seguridad</b><p>Abierta en AUTO sin emergencia aunque el ciclo esté parado, para que el tanque mantenga su nivel.</p></li><li><b>Zonas</b><p>Una botella como máximo por zona (Z1: C1+C2, Z2: C3, Z3: C4, Z4: C5). Así caben hasta 4 botellas a la vez.</p></li><li><b>Hardware</b><p>CPU 1214C + SM1221 DI16 + 2× SM1222 DQ16 + SM1232 AQ2, con las direcciones de esta tabla.</p></li></ol></section>

  <footer>Generado desde herramientas/datos_variables.py · Importar en TIA: Variables PLC → Importar → tia/Variables_PLC.xlsx</footer>
</div>

<script>
(function(){
  var input=document.getElementById('buscar'), out=document.getElementById('cuenta');
  var filas=[].slice.call(document.querySelectorAll('table.vt tbody tr:not(.grp)'));
  function norm(s){return s.toLowerCase().normalize('NFD').replace(/[̀-ͯ]/g,'');}
  var textos=filas.map(function(tr){return norm(tr.textContent);});
  input.addEventListener('input',function(){
    var q=norm(input.value.trim()), n=0;
    filas.forEach(function(tr,i){var ok=!q||textos[i].indexOf(q)>-1; tr.hidden=!ok; if(ok&&q)n++;});
    out.textContent=q?(n+' resultados'):'';
  });
})();
</script>

</body>
</html>
